# Daikin Heat Pump – Seasonal Use & Maintenance Guide

**Unit Model:** Daikin FTX12AXVJU  
**Controller:** BRC944B2  
**Outdoor Condenser:** Rooftop Unit (Strata Managed)

---

## 1. Overview

This guide provides maintenance and seasonal operation instructions for the **Daikin FTX12AXVJU** ductless heat pump in your unit. The outdoor condenser is a shared component managed by Strata, while indoor maintenance and operation are the responsibility of the unit owner.

---

## 2. Responsibilities

| Component                    | Responsibility | Details                                                                 |
|-----------------------------|----------------|-------------------------------------------------------------------------|
| Indoor unit (FTX12AXVJU)    | Unit Owner     | Clean filters, maintain airflow, control seasonal settings              |
| Wired Controller (BRC944B2) | Unit Owner     | Operate and monitor daily/seasonal use                                  |
| Outdoor unit (condenser)    | Strata         | Mechanical servicing, refrigerant checks, major repairs                 |
| Line set / refrigerant piping | Shared / Strata | Maintain insulation, monitor for leaks, HVAC service coordination       |

---

## 3. Seasonal Settings and Operation

### Heating Season (Late October – Late April)
**Goal:** Avoid cold recovery in the mornings & maintain comfort after afternoon cool-down.

| Timer | Start  | End    | Setpoint | Notes |
|-------|--------|--------|----------|-------|
| **Morning Warm-Up** | 05:30 | 09:00 | 21 °C (or comfort temp) | Starts before sunrise; prevents morning chill. |
| **Afternoon Recovery** | 15:00 | 22:00 | Same as morning | Keeps space warm into evening; avoids all-night running. |

---

### Cooling Season (Early May – Early October)
**Goal:** Prevent afternoon heat buildup and allow overnight cooling.

| Timer | Start  | End    | Setpoint | Notes |
|-------|--------|--------|----------|-------|
| **Morning Hold** | 06:00 | 09:00 | 23–24 °C | Maintains temp before day warms up; minimal morning load. |
| **Afternoon Pre-Cool** | 13:30 | 21:30 | Same as morning or −0.5–1 °C cooler | Preempts heat gain before it builds. |

---

### Fine-Tuning & Usage Notes
- **Setback limits:**  
  - Heating: ≤ 2 °C difference between active and inactive periods.  
  - Cooling: ≤ 1 °C difference.  
- **Inverter operation:** Daikin units run most efficiently when maintaining temperature rather than recovering from large swings.
- **Shoulder months:** In April/May and September/October, try using only the afternoon/evening timer to save energy.
- **Humidity & defrost:** In winter, avoid large overnight drops to reduce defrost cycles and temperature swings.

---

#### Quick Seasonal Changeover
| Season Flip | Action |
|-------------|--------|
| Late April  | Switch to **Cooling Season** timers |
| Early October | Switch to **Heating Season** timers |

## 4. Indoor Unit Maintenance (Unit Owner)

Perform these tasks every 3–4 months:

| Task                        | Instructions                                            |
|-----------------------------|---------------------------------------------------------|
| Clean air filters           | Open panel, remove filters, vacuum or rinse, dry fully  |
| Wipe louvers and surfaces   | Use soft damp cloth, avoid harsh cleaners               |
| Check airflow paths         | Ensure nothing obstructs intake/output                  |

---

## 5. Important Notes

- **Power Loss**: Unit restores previous settings after outage
- **Error Codes**: Note code and contact building manager
- **Unusual Noises**: Contact Strata to inspect rooftop condenser

---

## 6. Contact & Service Coordination

| Area                    | Contact           | Notes                                 |
|-------------------------|-------------------|---------------------------------------|
| Indoor unit issues      | Unit Owner        | See Daikin manual for troubleshooting |
| Rooftop condenser issues| Strata Management | Strata to coordinate professional HVAC|

---

## 7. References

- Daikin FTX12AXVJU User Manual  
- BRC944B2 Controller Manual  
- Strata Building Maintenance Plan (shared HVAC systems)
